!-Generator IDFEditor 1.53
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    23.1;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building 1,              !- Name
    6.8,                     !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman;       !- Polygon Clipping Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRMASSFLOWCONSERVATION ===========

ZoneAirMassFlowConservation,
    None,                    !- Adjust Zone Mixing and Return For Air Mass Flow Balance
    None,                    !- Infiltration Balancing Method
    AllZones;                !- Infiltration Balancing Zones


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    60;                      !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Temixco,                 !- Name
    18.85,                   !- Latitude {deg}
    -99.14,                  !- Longitude {deg}
    -6,                      !- Time Zone {hr}
    1280;                    !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2022,                    !- Begin Year
    1,                       !- End Month
    31,                      !- End Day of Month
    2022,                    !- End Year
    Friday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:WEATHERSTATION ===========

Site:WeatherStation,
    5.25,                    !- Wind Sensor Height Above Ground {m}
    0.27,                    !- Wind Speed Profile Exponent
    415,                     !- Wind Speed Profile Boundary Layer Thickness {m}
    12.5;                    !- Air Temperature Sensor Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: SITE:HEIGHTVARIATION ===========

Site:HeightVariation,
    0.27,                    !- Wind Speed Profile Exponent
    415,                     !- Wind Speed Profile Boundary Layer Thickness {m}
    0.0065;                  !- Air Temperature Gradient Coefficient {K/m}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Actividad,               !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    CocinaVentilacion,       !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Integer,                 !- Name
    0,                       !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Percent,                 !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type

ScheduleTypeLimits,
    Temperature,             !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Fraccion,                !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    NS_Plaza Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature 1,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    18;                      !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Ground18 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 1,          !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 1,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Ground18,                !- Name
    Temperature 1,           !- Schedule Type Limits Name
    Ground18 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Ocupacion,               !- Name
    Fraccion,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:40,             !- Field 3
    0,                       !- Field 4
    Until: 16:30,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    Through: 12/31,          !- Field 12
    For: AllDays,            !- Field 13
    Until: 24:00,            !- Field 14
    0;                       !- Field 15

Schedule:Compact,
    RefriON,                 !- Name
    Fraccion,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    EstufaON,                !- Name
    Fraccion,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:40,             !- Field 3
    0,                       !- Field 4
    Until: 14:00,            !- Field 5
    0,                       !- Field 6
    Until: 16:30,            !- Field 7
    0,                       !- Field 8
    Until: 24:00,            !- Field 9
    0,                       !- Field 10
    For: AllOtherDays,       !- Field 11
    Until: 24:00,            !- Field 12
    0,                       !- Field 13
    Through: 12/31,          !- Field 14
    For: AllDays,            !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

Schedule:Compact,
    Aperturas_cocina,        !- Name
    CocinaVentilacion,       !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:40,             !- Field 3
    0,                       !- Field 4
    Until: 15:30,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    Through: 12/31,          !- Field 12
    For: AllDays,            !- Field 13
    Until: 24:00,            !- Field 14
    0;                       !- Field 15

Schedule:Compact,
    PBCafe1_tsp,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    24;                      !- Field 4

Schedule:Compact,
    PBCafe1_hsp,             !- Name
    Percent,                 !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    80;                      !- Field 4

Schedule:Compact,
    EvapZones_type,          !- Name
    Integer,                 !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    PBCafe2_tsp,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    24;                      !- Field 4

Schedule:Compact,
    PBCafe2_hsp,             !- Name
    Percent,                 !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    80;                      !- Field 4

Schedule:Compact,
    Ocupacion_KF,            !- Name
    Fraccion,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 9:00,             !- Field 3
    0,                       !- Field 4
    Until: 14:00,            !- Field 5
    0,                       !- Field 6
    Until: 15:00,            !- Field 7
    0,                       !- Field 8
    Until: 24:00,            !- Field 9
    0,                       !- Field 10
    For:AllOtherDays,        !- Field 11
    Until: 24:00,            !- Field 12
    0,                       !- Field 13
    Through: 12/31,          !- Field 14
    For: AllDays,            !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

Schedule:Compact,
    BldgAvailable_Z1,        !- Name
    OnOff,                   !- Schedule Type Limits Name
    Through: 2/28,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 12/31,          !- Field 5
    For: Monday,             !- Field 6
    Until: 13:50,            !- Field 7
    0,                       !- Field 8
    Until: 14:00,            !- Field 9
    0,                       !- Field 10
    Until: 14:10,            !- Field 11
    0,                       !- Field 12
    Until: 14:20,            !- Field 13
    0,                       !- Field 14
    Until: 14:30,            !- Field 15
    0,                       !- Field 16
    Until: 14:40,            !- Field 17
    0,                       !- Field 18
    Until: 14:50,            !- Field 19
    0,                       !- Field 20
    Until: 15:00,            !- Field 21
    0,                       !- Field 22
    Until: 15:10,            !- Field 23
    0,                       !- Field 24
    Until: 15:20,            !- Field 25
    0,                       !- Field 26
    Until: 24:00,            !- Field 27
    0,                       !- Field 28
    For: AllOtherDays,       !- Field 29
    Until: 13:00,            !- Field 30
    0,                       !- Field 31
    Until: 13:10,            !- Field 32
    1,                       !- Field 33
    Until: 13:20,            !- Field 34
    1,                       !- Field 35
    Until: 13:30,            !- Field 36
    1,                       !- Field 37
    Until: 13:40,            !- Field 38
    0,                       !- Field 39
    Until: 13:50,            !- Field 40
    0,                       !- Field 41
    Until: 14:00,            !- Field 42
    0,                       !- Field 43
    Until: 14:10,            !- Field 44
    1,                       !- Field 45
    Until: 14:20,            !- Field 46
    1,                       !- Field 47
    Until: 14:30,            !- Field 48
    1,                       !- Field 49
    Until: 14:40,            !- Field 50
    0,                       !- Field 51
    Until: 14:50,            !- Field 52
    0,                       !- Field 53
    Until: 15:00,            !- Field 54
    1,                       !- Field 55
    Until: 15:10,            !- Field 56
    1,                       !- Field 57
    Until: 15:20,            !- Field 58
    1,                       !- Field 59
    Until: 15:30,            !- Field 60
    1,                       !- Field 61
    Until: 15:40,            !- Field 62
    0,                       !- Field 63
    Until: 15:50,            !- Field 64
    0,                       !- Field 65
    Until: 16:00,            !- Field 66
    0,                       !- Field 67
    Until: 24:00,            !- Field 68
    0;                       !- Field 69

Schedule:Compact,
    BldgAvailable_Z2,        !- Name
    OnOff,                   !- Schedule Type Limits Name
    Through: 2/28,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 12/31,          !- Field 5
    For: Monday,             !- Field 6
    Until: 13:50,            !- Field 7
    0,                       !- Field 8
    Until: 14:00,            !- Field 9
    0,                       !- Field 10
    Until: 14:10,            !- Field 11
    0,                       !- Field 12
    Until: 14:20,            !- Field 13
    0,                       !- Field 14
    Until: 14:30,            !- Field 15
    0,                       !- Field 16
    Until: 14:40,            !- Field 17
    0,                       !- Field 18
    Until: 14:50,            !- Field 19
    0,                       !- Field 20
    Until: 15:00,            !- Field 21
    0,                       !- Field 22
    Until: 15:10,            !- Field 23
    0,                       !- Field 24
    Until: 15:20,            !- Field 25
    0,                       !- Field 26
    Until: 24:00,            !- Field 27
    0,                       !- Field 28
    For: AllOtherDays,       !- Field 29
    Until: 13:00,            !- Field 30
    0,                       !- Field 31
    Until: 13:10,            !- Field 32
    0,                       !- Field 33
    Until: 13:20,            !- Field 34
    0,                       !- Field 35
    Until: 13:30,            !- Field 36
    0,                       !- Field 37
    Until: 13:40,            !- Field 38
    1,                       !- Field 39
    Until: 13:50,            !- Field 40
    1,                       !- Field 41
    Until: 14:00,            !- Field 42
    1,                       !- Field 43
    Until: 14:10,            !- Field 44
    0,                       !- Field 45
    Until: 14:20,            !- Field 46
    0,                       !- Field 47
    Until: 14:30,            !- Field 48
    0,                       !- Field 49
    Until: 14:40,            !- Field 50
    1,                       !- Field 51
    Until: 14:50,            !- Field 52
    1,                       !- Field 53
    Until: 15:00,            !- Field 54
    1,                       !- Field 55
    Until: 15:10,            !- Field 56
    1,                       !- Field 57
    Until: 15:20,            !- Field 58
    1,                       !- Field 59
    Until: 15:30,            !- Field 60
    1,                       !- Field 61
    Until: 15:40,            !- Field 62
    0,                       !- Field 63
    Until: 15:50,            !- Field 64
    0,                       !- Field 65
    Until: 16:00,            !- Field 66
    0,                       !- Field 67
    Until: 24:00,            !- Field 68
    0;                       !- Field 69

Schedule:Compact,
    NS_Plaza Thermostat Schedule,  !- Name
    NS_Plaza Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Actividad,               !- Name
    Actividad,               !- Schedule Type Limits Name
    207;                     !- Hourly Value

Schedule:Constant,
    Actividad_KF,            !- Name
    Actividad,               !- Schedule Type Limits Name
    108;                     !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    14cmTabique,             !- Name
    Smooth,                  !- Roughness
    0.14,                    !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    1970,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    16cmCAD,                 !- Name
    Smooth,                  !- Roughness
    0.16,                    !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    20cmCAD,                 !- Name
    Smooth,                  !- Roughness
    0.2,                     !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    70cmCAD,                 !- Name
    Smooth,                  !- Roughness
    0.7,                     !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    AirWallMark,             !- Name
    VerySmooth,              !- Roughness
    0.1,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.9,                     !- Solar Absorptance
    0.9;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    SGSWM_Single3mm,         !- Name
    5.705,                   !- U-Factor {W/m2-K}
    0.76,                    !- Solar Heat Gain Coefficient
    0.752;                   !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Air Wall,                !- Name
    AirWallMark,             !- Outside Layer
    AirWallMark,             !- Layer 2
    AirWallMark;             !- Layer 3

Construction,
    Exterior Door,           !- Name
    F08 Metal surface;       !- Outside Layer

Construction,
    NCaf_N1_N2_Muros,        !- Name
    14cmTabique;             !- Outside Layer

Construction,
    NCaf_N1_N2_PisoTechos,   !- Name
    16cmCAD;                 !- Outside Layer

Construction,
    NS_Envolvente,           !- Name
    20cmCAD;                 !- Outside Layer

Construction,
    NS_MuroContencion,       !- Name
    70cmCAD;                 !- Outside Layer

Construction,
    Ventanas,                !- Name
    SGSWM_Single3mm;         !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    EvapZone,                !- Name
    -0,                      !- Direction of Relative North {deg}
    14.81,                   !- X Origin {m}
    46.83,                   !- Y Origin {m}
    3.5;                     !- Z Origin {m}

Zone,
    EvapZone2,               !- Name
    -0,                      !- Direction of Relative North {deg}
    1.46,                    !- X Origin {m}
    56.66,                   !- Y Origin {m}
    3.5;                     !- Z Origin {m}

Zone,
    N1,                      !- Name
    -1.19270800554882e-015,  !- Direction of Relative North {deg}
    0.71,                    !- X Origin {m}
    46.83,                   !- Y Origin {m}
    7;                       !- Z Origin {m}

Zone,
    N2,                      !- Name
    -1.19270800554882e-015,  !- Direction of Relative North {deg}
    0.71,                    !- X Origin {m}
    46.83,                   !- Y Origin {m}
    10.5;                    !- Z Origin {m}

Zone,
    NCafeteria,              !- Name
    -1.19270800554882e-015,  !- Direction of Relative North {deg}
    0.71,                    !- X Origin {m}
    46.83,                   !- Y Origin {m}
    3.5;                     !- Z Origin {m}

Zone,
    NCafeteria_Cocina,       !- Name
    -1.19270800554882e-015,  !- Direction of Relative North {deg}
    10.71,                   !- X Origin {m}
    60.83,                   !- Y Origin {m}
    3.5;                     !- Z Origin {m}

Zone,
    NS,                      !- Name
    -1.19270800554882e-015,  !- Direction of Relative North {deg}
    0.71,                    !- X Origin {m}
    46.83,                   !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    NS_Plaza,                !- Name
    -0,                      !- Direction of Relative North {deg}
    10.71,                   !- X Origin {m}
    40.83,                   !- Y Origin {m}
    -7.33191285462453e-017;  !- Z Origin {m}


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    EvapZone_MuroEste,       !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    EvapZone,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EvapZone_MuroNorte,      !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    EvapZone,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.4,                    !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.4,                    !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EvapZone_MuroOeste,      !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    EvapZone,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NCafeteria-MuroEvap,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.4,                    !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.4,                    !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.4,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.4,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EvapZone_MuroSur,        !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    EvapZone,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.4,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.4,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EvapZone_Piso,           !- Name
    Floor,                   !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    EvapZone,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NS_Plaza_T2b,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.4,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.4,                    !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EvapZone_Techo,          !- Name
    Roof,                    !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    EvapZone,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.4,                    !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.4,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EvapZone2_MuroEste,      !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    EvapZone2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NCafeteria-MuroOesteEvap,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -9.83000000000001,       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -9.83000000000001,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EvapZone2_MuroNorte,     !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    EvapZone2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NCafeteriaCocina-Division 1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.750000000000002,      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.750000000000002,      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EvapZone2_MuroOeste,     !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    EvapZone2,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.750000000000002,      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -0.750000000000002,      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.750000000000002,      !- Vertex 3 X-coordinate {m}
    -9.83000000000001,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.750000000000002,      !- Vertex 4 X-coordinate {m}
    -9.83000000000001,       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EvapZone2_MuroSur,       !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    EvapZone2,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.750000000000002,      !- Vertex 1 X-coordinate {m}
    -9.83000000000001,       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -0.750000000000002,      !- Vertex 2 X-coordinate {m}
    -9.83000000000001,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -9.83000000000001,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -9.83000000000001,       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EvapZone2_Piso,          !- Name
    Floor,                   !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    EvapZone2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NS-Techo1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -9.83000000000001,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -0.750000000000002,      !- Vertex 3 X-coordinate {m}
    -9.83000000000001,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -0.750000000000002,      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EvapZone2_Techo,         !- Name
    Ceiling,                 !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    EvapZone2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    N1-Piso1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -9.83000000000001,       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -0.750000000000002,      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -0.750000000000002,      !- Vertex 4 X-coordinate {m}
    -9.83000000000001,       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N1-MuroEste,             !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    N1,                      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    10,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10,                      !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10,                      !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N1-MuroNorte,            !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    N1,                      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10,                      !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    10,                      !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N1-MuroOeste,            !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    N1,                      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N1-MuroSur,              !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    N1,                      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N1-Piso1,                !- Name
    Floor,                   !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    N1,                      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EvapZone2_Techo,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.75,                    !- Vertex 1 X-coordinate {m}
    9.83000000000001,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.75,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.83000000000001,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N1-Piso1 1,              !- Name
    Floor,                   !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    N1,                      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NCafeteria-Techo1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10,                      !- Vertex 1 X-coordinate {m}
    9.83000000000001,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.75,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.75,                    !- Vertex 4 X-coordinate {m}
    9.83000000000001,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N1-Piso2,                !- Name
    Floor,                   !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    N1,                      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 30,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10,                      !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10,                      !- Vertex 2 X-coordinate {m}
    9.83000000000001,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.83000000000001,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N1-Techo,                !- Name
    Ceiling,                 !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    N1,                      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    N2-Piso,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    10,                      !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N2-MuroEste,             !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    N2,                      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    10,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10,                      !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10,                      !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N2-MuroNorte,            !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    N2,                      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10,                      !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    10,                      !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N2-MuroOeste,            !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    N2,                      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N2-MuroSur,              !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    N2,                      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N2-Piso,                 !- Name
    Floor,                   !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    N2,                      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    N1-Techo,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10,                      !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    N2-Techo,                !- Name
    Roof,                    !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    N2,                      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    10,                      !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NCafeteria-DivisionCafeteria,  !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    NCafeteria,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NCafeteriaCocina-Division,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10,                      !- Vertex 1 X-coordinate {m}
    9.83000000000001,        !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    10,                      !- Vertex 2 X-coordinate {m}
    9.83000000000001,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.750000000000002,       !- Vertex 3 X-coordinate {m}
    9.83000000000001,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.75,                    !- Vertex 4 X-coordinate {m}
    9.83000000000001,        !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NCafeteria-DivisionCafeteria_Oeste,  !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    NCafeteria,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NCafeteriaCocina-MuroEste,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10,                      !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    10,                      !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10,                      !- Vertex 3 X-coordinate {m}
    9.83000000000001,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10,                      !- Vertex 4 X-coordinate {m}
    9.83000000000001,        !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NCafeteria-MuroEvap,     !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    NCafeteria,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EvapZone_MuroOeste,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NCafeteria-MuroOesteEvap,!- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    NCafeteria,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EvapZone2_MuroEste,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.75,                    !- Vertex 1 X-coordinate {m}
    9.83000000000001,        !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.750000000000002,       !- Vertex 2 X-coordinate {m}
    9.83000000000001,        !- Vertex 2 Y-coordinate {m}
    -1.15166191222003e-031,  !- Vertex 2 Z-coordinate {m}
    0.750000000000001,       !- Vertex 3 X-coordinate {m}
    -9.11227917434183e-033,  !- Vertex 3 Y-coordinate {m}
    7.67774608146688e-032,   !- Vertex 3 Z-coordinate {m}
    0.75,                    !- Vertex 4 X-coordinate {m}
    1.36684187615127e-032,   !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NCafeteria-MuroSur 1,    !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    NCafeteria,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.75,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.750000000000001,       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NCafeteria-Piso1,        !- Name
    Floor,                   !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    NCafeteria,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NS-Techo3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10,                      !- Vertex 1 X-coordinate {m}
    9.83000000000001,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.750000000000001,       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.750000000000002,       !- Vertex 4 X-coordinate {m}
    9.83000000000001,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NCafeteria-Piso2,        !- Name
    Floor,                   !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    NCafeteria,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NS_Plaza_T2a,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 Z-coordinate {m}
    10,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10,                      !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NCafeteria-Techo1,       !- Name
    Ceiling,                 !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    NCafeteria,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    N1-Piso1 1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    10,                      !- Vertex 2 X-coordinate {m}
    9.83000000000001,        !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.75,                    !- Vertex 3 X-coordinate {m}
    9.83000000000001,        !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.75,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NCafeteria-Techo2,       !- Name
    Roof,                    !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    NCafeteria,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    10,                      !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    10,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 31,              !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    NCafeteria,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 Z-coordinate {m}
    10,                      !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10,                      !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NCafeteriaCocina-Division,  !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    NCafeteria_Cocina,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NCafeteria-DivisionCafeteria,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.25,                   !- Vertex 1 X-coordinate {m}
    -4.17,                   !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -9.25,                   !- Vertex 2 X-coordinate {m}
    -4.17,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -4.17,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -4.17,                   !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NCafeteriaCocina-Division 1,  !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    NCafeteria_Cocina,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EvapZone2_MuroNorte,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10,                     !- Vertex 1 X-coordinate {m}
    -4.17,                   !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -10,                     !- Vertex 2 X-coordinate {m}
    -4.17,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.25,                   !- Vertex 3 X-coordinate {m}
    -4.17,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.25,                   !- Vertex 4 X-coordinate {m}
    -4.17,                   !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NCafeteriaCocina-MuroEste,  !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    NCafeteria_Cocina,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NCafeteria-DivisionCafeteria_Oeste,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -4.17,                   !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -4.17,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NCafeteriaCocina-MuroNorte,  !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    NCafeteria_Cocina,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -10,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NCafeteriaCocina-MuroOeste,  !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    NCafeteria_Cocina,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -10,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10,                     !- Vertex 3 X-coordinate {m}
    -4.17,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -10,                     !- Vertex 4 X-coordinate {m}
    -4.17,                   !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 25,              !- Name
    Floor,                   !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    NCafeteria_Cocina,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NS-Techo2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -4.17,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10,                     !- Vertex 3 X-coordinate {m}
    -4.17,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -10,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 30,              !- Name
    Ceiling,                 !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    NCafeteria_Cocina,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    N1-Piso2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -4.17,                   !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -10,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -10,                     !- Vertex 4 X-coordinate {m}
    -4.17,                   !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NS-MuroEste,             !- Name
    Wall,                    !- Surface Type
    NS_MuroContencion,       !- Construction Name
    NS,                      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NS_Plaza_MOeste2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    10,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10,                      !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10,                      !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NS-MuroNorte,            !- Name
    Wall,                    !- Surface Type
    NS_Envolvente,           !- Construction Name
    NS,                      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10,                      !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    10,                      !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NS-MuroOeste,            !- Name
    Wall,                    !- Surface Type
    NS_Envolvente,           !- Construction Name
    NS,                      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NS-MuroSur,              !- Name
    Wall,                    !- Surface Type
    NS_Envolvente,           !- Construction Name
    NS,                      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NS-Piso,                 !- Name
    Floor,                   !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    NS,                      !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10,                      !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    10,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NS-Techo1,               !- Name
    Ceiling,                 !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    NS,                      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EvapZone2_Piso,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.750000000000001,       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.750000000000002,       !- Vertex 2 X-coordinate {m}
    9.83000000000001,        !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.83000000000001,        !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NS-Techo2,               !- Name
    Ceiling,                 !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    NS,                      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 25,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10,                      !- Vertex 1 X-coordinate {m}
    9.83000000000001,        !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    10,                      !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9.83000000000001,        !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NS-Techo3,               !- Name
    Ceiling,                 !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    NS,                      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NCafeteria-Piso1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    10,                      !- Vertex 2 X-coordinate {m}
    9.83000000000001,        !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.750000000000002,       !- Vertex 3 X-coordinate {m}
    9.83000000000001,        !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.750000000000001,       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NS_Plaza_MEste,          !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    NS_Plaza,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    20,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    20,                      !- Vertex 3 X-coordinate {m}
    25,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    20,                      !- Vertex 4 X-coordinate {m}
    25,                      !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NS_Plaza_MNorte,         !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    NS_Plaza,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20,                      !- Vertex 1 X-coordinate {m}
    25,                      !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    20,                      !- Vertex 2 X-coordinate {m}
    25,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    25,                      !- Vertex 3 Y-coordinate {m}
    7.01297344741479e-032,   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    25,                      !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NS_Plaza_MOeste1,        !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    NS_Plaza,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 X-coordinate {m}
    6,                       !- Vertex 2 Y-coordinate {m}
    7.33191285462452e-017,   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NS_Plaza_MOeste2,        !- Name
    Wall,                    !- Surface Type
    NS_MuroContencion,       !- Construction Name
    NS_Plaza,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NS-MuroEste,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.6029653594091e-031,   !- Vertex 1 X-coordinate {m}
    20,                      !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 2 X-coordinate {m}
    20,                      !- Vertex 2 Y-coordinate {m}
    7.33191285462452e-017,   !- Vertex 2 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 X-coordinate {m}
    6,                       !- Vertex 3 Y-coordinate {m}
    7.33191285462452e-017,   !- Vertex 3 Z-coordinate {m}
    -1.6029653594091e-031,   !- Vertex 4 X-coordinate {m}
    6,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NS_Plaza_MOeste3,        !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    NS_Plaza,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    25,                      !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    25,                      !- Vertex 2 Y-coordinate {m}
    7.01297344741479e-032,   !- Vertex 2 Z-coordinate {m}
    -1.44382283906452e-015,  !- Vertex 3 X-coordinate {m}
    20,                      !- Vertex 3 Y-coordinate {m}
    7.33191285462452e-017,   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    20,                      !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NS_Plaza_MSur,           !- Name
    Wall,                    !- Surface Type
    NCaf_N1_N2_Muros,        !- Construction Name
    NS_Plaza,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    20,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    20,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NS_Plaza_Piso,           !- Name
    Floor,                   !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    NS_Plaza,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20,                      !- Vertex 1 X-coordinate {m}
    25,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    20,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    25,                      !- Vertex 4 Y-coordinate {m}
    7.01297344741479e-032;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NS_Plaza_T1,             !- Name
    Roof,                    !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    NS_Plaza,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20,                      !- Vertex 1 X-coordinate {m}
    20,                      !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    20,                      !- Vertex 2 X-coordinate {m}
    25,                      !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    25,                      !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    20,                      !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NS_Plaza_T2a,            !- Name
    Ceiling,                 !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    NS_Plaza,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NCafeteria-Piso2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.7,                     !- Vertex 1 X-coordinate {m}
    6,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    2.7,                     !- Vertex 2 X-coordinate {m}
    20,                      !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    20,                      !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NS_Plaza_T2b,            !- Name
    Ceiling,                 !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    NS_Plaza,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EvapZone_Piso,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.1,                     !- Vertex 1 X-coordinate {m}
    6,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    4.1,                     !- Vertex 2 X-coordinate {m}
    20,                      !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    2.7,                     !- Vertex 3 X-coordinate {m}
    20,                      !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    2.7,                     !- Vertex 4 X-coordinate {m}
    6,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NS_Plaza_T3,             !- Name
    Roof,                    !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    NS_Plaza,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20,                      !- Vertex 1 X-coordinate {m}
    6,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    20,                      !- Vertex 2 X-coordinate {m}
    20,                      !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    4.1,                     !- Vertex 3 X-coordinate {m}
    20,                      !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    4.1,                     !- Vertex 4 X-coordinate {m}
    6,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NS_Plaza_T4,             !- Name
    Roof,                    !- Surface Type
    NCaf_N1_N2_PisoTechos,   !- Construction Name
    NS_Plaza,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    20,                      !- Vertex 2 X-coordinate {m}
    6,                       !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6,                       !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    EvapZone_wE,             !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    EvapZone_MuroEste,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.0500000000000002,      !- Vertex 1 Y-coordinate {m}
    3.45,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.0500000000000002,      !- Vertex 2 Y-coordinate {m}
    0.0500000000000002,      !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    13.95,                   !- Vertex 3 Y-coordinate {m}
    0.0500000000000002,      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    13.95,                   !- Vertex 4 Y-coordinate {m}
    3.45;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EvapZone_wN,             !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    EvapZone_MuroNorte,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0500000000000002,     !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    3.45,                    !- Vertex 1 Z-coordinate {m}
    -0.0500000000000002,     !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    0.0500000000000002,      !- Vertex 2 Z-coordinate {m}
    -1.35,                   !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    0.0500000000000002,      !- Vertex 3 Z-coordinate {m}
    -1.35,                   !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    3.45;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EvapZone_wO,             !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    EvapZone_MuroOeste,      !- Building Surface Name
    NCafeteria_Entrada,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.4,                    !- Vertex 1 X-coordinate {m}
    13.95,                   !- Vertex 1 Y-coordinate {m}
    3.45,                    !- Vertex 1 Z-coordinate {m}
    -1.4,                    !- Vertex 2 X-coordinate {m}
    13.95,                   !- Vertex 2 Y-coordinate {m}
    0.0500000000000002,      !- Vertex 2 Z-coordinate {m}
    -1.4,                    !- Vertex 3 X-coordinate {m}
    0.0500000000000002,      !- Vertex 3 Y-coordinate {m}
    0.0500000000000002,      !- Vertex 3 Z-coordinate {m}
    -1.4,                    !- Vertex 4 X-coordinate {m}
    0.0500000000000002,      !- Vertex 4 Y-coordinate {m}
    3.45;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EvapZone_wS,             !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    EvapZone_MuroSur,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.35,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.45,                    !- Vertex 1 Z-coordinate {m}
    -1.35,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.0500000000000009,      !- Vertex 2 Z-coordinate {m}
    -0.0500000000000002,     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.0500000000000009,      !- Vertex 3 Z-coordinate {m}
    -0.0500000000000002,     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.45;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EvapZone2_wEste,         !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    EvapZone2_MuroEste,      !- Building Surface Name
    NCafeteria_VentanaOeste, !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -9.77999999999999,       !- Vertex 1 Y-coordinate {m}
    3.45,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -9.77999999999999,       !- Vertex 2 Y-coordinate {m}
    0.0500000000000002,      !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -0.0499999999999886,     !- Vertex 3 Y-coordinate {m}
    0.0500000000000002,      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -0.0499999999999886,     !- Vertex 4 Y-coordinate {m}
    3.45;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EvapZone2_wOeste,        !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    EvapZone2_MuroOeste,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.750000000000002,      !- Vertex 1 X-coordinate {m}
    -2,                      !- Vertex 1 Y-coordinate {m}
    2.89,                    !- Vertex 1 Z-coordinate {m}
    -0.750000000000002,      !- Vertex 2 X-coordinate {m}
    -2,                      !- Vertex 2 Y-coordinate {m}
    0.61,                    !- Vertex 2 Z-coordinate {m}
    -0.750000000000002,      !- Vertex 3 X-coordinate {m}
    -7.99999999999999,       !- Vertex 3 Y-coordinate {m}
    0.61,                    !- Vertex 3 Z-coordinate {m}
    -0.750000000000002,      !- Vertex 4 X-coordinate {m}
    -7.99999999999999,       !- Vertex 4 Y-coordinate {m}
    2.89;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    N1_PuertaEste,           !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    N1-MuroEste,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10,                      !- Vertex 1 X-coordinate {m}
    7.33,                    !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    10,                      !- Vertex 2 X-coordinate {m}
    7.33,                    !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    10,                      !- Vertex 3 X-coordinate {m}
    9.83000000000001,        !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    10,                      !- Vertex 4 X-coordinate {m}
    9.83000000000001,        !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    N1_VentanaEste,          !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    N1-MuroEste,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10,                      !- Vertex 1 X-coordinate {m}
    1.21,                    !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    10,                      !- Vertex 2 X-coordinate {m}
    1.21,                    !- Vertex 2 Y-coordinate {m}
    1.5,                     !- Vertex 2 Z-coordinate {m}
    10,                      !- Vertex 3 X-coordinate {m}
    6.82999999999999,        !- Vertex 3 Y-coordinate {m}
    1.5,                     !- Vertex 3 Z-coordinate {m}
    10,                      !- Vertex 4 X-coordinate {m}
    6.82999999999999,        !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    N1_VentanaNorte,         !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    N1-MuroNorte,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    2.7,                     !- Vertex 1 Z-coordinate {m}
    4.5,                     !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    2,                       !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    2,                       !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    2.7;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    N1_VentanaOeste,         !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    N1-MuroOeste,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.83,                    !- Vertex 1 Y-coordinate {m}
    2.89,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.83,                    !- Vertex 2 Y-coordinate {m}
    0.61,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.83,                    !- Vertex 3 Y-coordinate {m}
    0.61,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.83,                    !- Vertex 4 Y-coordinate {m}
    2.89;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    N2_PuertaEste,           !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    N2-MuroEste,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10,                      !- Vertex 1 X-coordinate {m}
    7.33,                    !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    10,                      !- Vertex 2 X-coordinate {m}
    7.33,                    !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    10,                      !- Vertex 3 X-coordinate {m}
    9.83000000000001,        !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    10,                      !- Vertex 4 X-coordinate {m}
    9.83000000000001,        !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    N2_VentanaEste,          !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    N2-MuroEste,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10,                      !- Vertex 1 X-coordinate {m}
    1.21,                    !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    10,                      !- Vertex 2 X-coordinate {m}
    1.21,                    !- Vertex 2 Y-coordinate {m}
    1.5,                     !- Vertex 2 Z-coordinate {m}
    10,                      !- Vertex 3 X-coordinate {m}
    6.82999999999999,        !- Vertex 3 Y-coordinate {m}
    1.5,                     !- Vertex 3 Z-coordinate {m}
    10,                      !- Vertex 4 X-coordinate {m}
    6.82999999999999,        !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    N2_VentanaOeste,         !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    N2-MuroOeste,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.83,                    !- Vertex 1 Y-coordinate {m}
    2.75,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.83,                    !- Vertex 2 Y-coordinate {m}
    0.61,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.83,                    !- Vertex 3 Y-coordinate {m}
    0.61,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.83,                    !- Vertex 4 Y-coordinate {m}
    2.75;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Kfe_Cocina_Puerta,       !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    NCafeteria-DivisionCafeteria,  !- Building Surface Name
    Cocina_Kfe_Puerta,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8,                       !- Vertex 1 X-coordinate {m}
    9.83000000000001,        !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    8,                       !- Vertex 2 X-coordinate {m}
    9.83000000000001,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2,                       !- Vertex 3 X-coordinate {m}
    9.83000000000001,        !- Vertex 3 Y-coordinate {m}
    7.21911419532262e-016,   !- Vertex 3 Z-coordinate {m}
    2,                       !- Vertex 4 X-coordinate {m}
    9.83000000000001,        !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    NCafeteria_Entrada,      !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    NCafeteria-MuroEvap,     !- Building Surface Name
    EvapZone_wO,             !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.7,                    !- Vertex 1 X-coordinate {m}
    0.0500000000000002,      !- Vertex 1 Y-coordinate {m}
    3.45,                    !- Vertex 1 Z-coordinate {m}
    12.7,                    !- Vertex 2 X-coordinate {m}
    0.0500000000000002,      !- Vertex 2 Y-coordinate {m}
    0.0500000000000002,      !- Vertex 2 Z-coordinate {m}
    12.7,                    !- Vertex 3 X-coordinate {m}
    13.95,                   !- Vertex 3 Y-coordinate {m}
    0.0500000000000002,      !- Vertex 3 Z-coordinate {m}
    12.7,                    !- Vertex 4 X-coordinate {m}
    13.95,                   !- Vertex 4 Y-coordinate {m}
    3.45;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    NCafeteria_VentanaOeste, !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    NCafeteria-MuroOesteEvap,!- Building Surface Name
    EvapZone2_wEste,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.750000000000001,       !- Vertex 1 X-coordinate {m}
    9.78,                    !- Vertex 1 Y-coordinate {m}
    3.45,                    !- Vertex 1 Z-coordinate {m}
    0.750000000000001,       !- Vertex 2 X-coordinate {m}
    9.78,                    !- Vertex 2 Y-coordinate {m}
    0.0500000000000002,      !- Vertex 2 Z-coordinate {m}
    0.750000000000001,       !- Vertex 3 X-coordinate {m}
    0.0500000000000002,      !- Vertex 3 Y-coordinate {m}
    0.0500000000000002,      !- Vertex 3 Z-coordinate {m}
    0.750000000000001,       !- Vertex 4 X-coordinate {m}
    0.0500000000000002,      !- Vertex 4 Y-coordinate {m}
    3.45;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    NCafeteria-MuroSur 1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.05,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.45,                    !- Vertex 1 Z-coordinate {m}
    10.05,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.0500000000000002,      !- Vertex 2 Z-coordinate {m}
    12.65,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.0500000000000009,      !- Vertex 3 Z-coordinate {m}
    12.65,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.45;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    Surface 31,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.65,                   !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    3.45,                    !- Vertex 1 Z-coordinate {m}
    12.65,                   !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    0.0500000000000002,      !- Vertex 2 Z-coordinate {m}
    10.05,                   !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    0.0500000000000002,      !- Vertex 3 Z-coordinate {m}
    10.05,                   !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    3.45;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Cocina_Kfe_Puerta,       !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    NCafeteriaCocina-Division,  !- Building Surface Name
    Kfe_Cocina_Puerta,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -8,                      !- Vertex 1 X-coordinate {m}
    -4.17,                   !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    -8,                      !- Vertex 2 X-coordinate {m}
    -4.17,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2,                      !- Vertex 3 X-coordinate {m}
    -4.17,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2,                      !- Vertex 4 X-coordinate {m}
    -4.17,                   !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    NCafeteria_Cocina_PuertaNorte,  !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    NCafeteriaCocina-MuroNorte,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.92,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1,                     !- Vertex 1 Z-coordinate {m}
    -5.92,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    -7.76,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    -7.76,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    NCafeteria_Cocina_Ventana,  !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    NCafeteriaCocina-MuroNorte,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.5,                     !- Vertex 1 Z-coordinate {m}
    -1,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.1,                     !- Vertex 2 Z-coordinate {m}
    -3.8,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.1,                     !- Vertex 3 Z-coordinate {m}
    -3.8,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    NS_VentanaNorte,         !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    NS-MuroNorte,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.7,                     !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    2.75,                    !- Vertex 1 Z-coordinate {m}
    9.7,                     !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    5.05,                    !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    5.05,                    !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    2.75;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    NS_VentanaOeste1,        !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    NS-MuroOeste,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.21,                    !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.21,                    !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.21,                    !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.21,                    !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    NS_VentanaOeste2,        !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    NS-MuroOeste,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.07,                    !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.07,                    !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.07,                    !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.07,                    !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    NS_VentanaOeste3,        !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    NS-MuroOeste,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.93,                    !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.93,                    !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.93,                    !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4.93,                    !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    NS_VentanaOeste4,        !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    NS-MuroOeste,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.79,                    !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.79,                    !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.79,                    !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.79,                    !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    NS_VentanaOeste5,        !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    NS-MuroOeste,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    9.65,                    !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9.65,                    !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    8.65,                    !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    8.65,                    !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    NS_VentanaOeste6,        !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    NS-MuroOeste,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    11.51,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    11.51,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    10.51,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    10.51,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    NS_VentanaSur1,          !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    NS-MuroSur,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.4,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.88,                    !- Vertex 1 Z-coordinate {m}
    0.4,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    1.4,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    1.4,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.88;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    NS_VentanaSur2,          !- Name
    Window,                  !- Surface Type
    Ventanas,                !- Construction Name
    NS-MuroSur,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.85,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.88,                    !- Vertex 1 Z-coordinate {m}
    1.85,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    5.67,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    5.67,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.88;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    Window Property Frame And Divider 1,  !- Name
    0.05081016,              !- Frame Width {m}
    0.05081016,              !- Frame Outside Projection {m}
    0.05081016,              !- Frame Inside Projection {m}
    ,                        !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0,                       !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0,                       !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0,                       !- Inside Reveal Solar Absorptance
    CurtainWall;             !- NFRC Product Type for Assembly Calculations


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    Interior Partition Surface 1,  !- Name
    NCaf_N1_N2_Muros,        !- Construction Name
    NCafeteria_Cocina,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    7;                       !- Surface Area {m2}

InternalMass,
    Interior Partition Surface 2,  !- Name
    NCaf_N1_N2_Muros,        !- Construction Name
    NCafeteria_Cocina,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    3.5;                     !- Surface Area {m2}

InternalMass,
    Interior Partition Surface 3,  !- Name
    NCaf_N1_N2_Muros,        !- Construction Name
    NCafeteria_Cocina,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    7;                       !- Surface Area {m2}

InternalMass,
    Interior Partition Surface 4,  !- Name
    NCaf_N1_N2_Muros,        !- Construction Name
    NCafeteria_Cocina,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    3.5;                     !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    Shading Surface 1,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    14.81,                   !- Vertex 1 X-coordinate {m}
    65.83,                   !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    14.81,                   !- Vertex 2 X-coordinate {m}
    60.83,                   !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    10.71,                   !- Vertex 3 X-coordinate {m}
    60.83,                   !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    10.71,                   !- Vertex 4 X-coordinate {m}
    65.83,                   !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 10,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    54.62,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    54.62,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.0100000000000047,      !- Vertex 3 X-coordinate {m}
    53.62,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.0100000000000047,      !- Vertex 4 X-coordinate {m}
    53.62,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 11,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    53.16,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    54.62,                   !- Vertex 2 Y-coordinate {m}
    2.2,                     !- Vertex 2 Z-coordinate {m}
    0.0100000000000047,      !- Vertex 3 X-coordinate {m}
    53.62,                   !- Vertex 3 Y-coordinate {m}
    2.2,                     !- Vertex 3 Z-coordinate {m}
    0.01,                    !- Vertex 4 X-coordinate {m}
    53.16,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 12,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.0100000000000047,      !- Vertex 1 X-coordinate {m}
    53.62,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.0100000000000047,      !- Vertex 2 X-coordinate {m}
    53.62,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.01,                    !- Vertex 3 X-coordinate {m}
    53.16,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.01,                    !- Vertex 4 X-coordinate {m}
    53.16,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 13,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    54.62,                   !- Vertex 1 Y-coordinate {m}
    1,                       !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    53.16,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.01,                    !- Vertex 3 X-coordinate {m}
    53.16,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.0100000000000047,      !- Vertex 4 X-coordinate {m}
    53.62,                   !- Vertex 4 Y-coordinate {m}
    1;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 14,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    52.76,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    52.76,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.0100000000000047,      !- Vertex 3 X-coordinate {m}
    51.76,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.0100000000000047,      !- Vertex 4 X-coordinate {m}
    51.76,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 15,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.0100000000000047,      !- Vertex 1 X-coordinate {m}
    51.76,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.0100000000000047,      !- Vertex 2 X-coordinate {m}
    51.76,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.01,                    !- Vertex 3 X-coordinate {m}
    51.3,                    !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.01,                    !- Vertex 4 X-coordinate {m}
    51.3,                    !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 16,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    51.3,                    !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    52.76,                   !- Vertex 2 Y-coordinate {m}
    2.2,                     !- Vertex 2 Z-coordinate {m}
    0.0100000000000047,      !- Vertex 3 X-coordinate {m}
    51.76,                   !- Vertex 3 Y-coordinate {m}
    2.2,                     !- Vertex 3 Z-coordinate {m}
    0.01,                    !- Vertex 4 X-coordinate {m}
    51.3,                    !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 17,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    52.76,                   !- Vertex 1 Y-coordinate {m}
    1,                       !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    51.3,                    !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.01,                    !- Vertex 3 X-coordinate {m}
    51.3,                    !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.0100000000000047,      !- Vertex 4 X-coordinate {m}
    51.76,                   !- Vertex 4 Y-coordinate {m}
    1;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 18,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71000000000002,        !- Vertex 1 X-coordinate {m}
    50.9,                    !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.710000000000019,       !- Vertex 2 X-coordinate {m}
    50.9,                    !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.0100000000000047,      !- Vertex 3 X-coordinate {m}
    49.9,                    !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.0100000000000047,      !- Vertex 4 X-coordinate {m}
    49.9,                    !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 19,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    49.44,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.71000000000002,        !- Vertex 2 X-coordinate {m}
    50.9,                    !- Vertex 2 Y-coordinate {m}
    2.2,                     !- Vertex 2 Z-coordinate {m}
    0.0100000000000047,      !- Vertex 3 X-coordinate {m}
    49.9,                    !- Vertex 3 Y-coordinate {m}
    2.2,                     !- Vertex 3 Z-coordinate {m}
    0.0100000000000002,      !- Vertex 4 X-coordinate {m}
    49.44,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 2,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    58.34,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    58.34,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.00999999999999997,     !- Vertex 3 X-coordinate {m}
    57.34,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.00999999999999997,     !- Vertex 4 X-coordinate {m}
    57.34,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 20,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.0100000000000046,      !- Vertex 1 X-coordinate {m}
    49.9,                    !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.0100000000000048,      !- Vertex 2 X-coordinate {m}
    49.9,                    !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.0100000000000004,      !- Vertex 3 X-coordinate {m}
    49.44,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.0100000000000003,      !- Vertex 4 X-coordinate {m}
    49.44,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 21,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.710000000000019,       !- Vertex 1 X-coordinate {m}
    50.9,                    !- Vertex 1 Y-coordinate {m}
    1,                       !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    49.44,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.0100000000000005,      !- Vertex 3 X-coordinate {m}
    49.44,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.0100000000000047,      !- Vertex 4 X-coordinate {m}
    49.9,                    !- Vertex 4 Y-coordinate {m}
    1;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 22,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.710000000000005,       !- Vertex 1 X-coordinate {m}
    49.04,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.710000000000005,       !- Vertex 2 X-coordinate {m}
    49.04,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.0100000000000141,      !- Vertex 3 X-coordinate {m}
    48.04,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.0100000000000141,      !- Vertex 4 X-coordinate {m}
    48.04,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 23,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.0100000000000141,      !- Vertex 1 X-coordinate {m}
    48.04,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.0100000000000141,      !- Vertex 2 X-coordinate {m}
    48.04,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.01,                    !- Vertex 3 X-coordinate {m}
    47.58,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.01,                    !- Vertex 4 X-coordinate {m}
    47.58,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 24,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    47.58,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.710000000000005,       !- Vertex 2 X-coordinate {m}
    49.04,                   !- Vertex 2 Y-coordinate {m}
    2.2,                     !- Vertex 2 Z-coordinate {m}
    0.0100000000000141,      !- Vertex 3 X-coordinate {m}
    48.04,                   !- Vertex 3 Y-coordinate {m}
    2.2,                     !- Vertex 3 Z-coordinate {m}
    0.01,                    !- Vertex 4 X-coordinate {m}
    47.58,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 25,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.710000000000005,       !- Vertex 1 X-coordinate {m}
    49.04,                   !- Vertex 1 Y-coordinate {m}
    1,                       !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    47.58,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.01,                    !- Vertex 3 X-coordinate {m}
    47.58,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.0100000000000141,      !- Vertex 4 X-coordinate {m}
    48.04,                   !- Vertex 4 Y-coordinate {m}
    1;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 26,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    45.43,                   !- Vertex 1 Y-coordinate {m}
    2.88,                    !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    45.43,                   !- Vertex 2 Y-coordinate {m}
    0.0399999999999999,      !- Vertex 2 Z-coordinate {m}
    0.71,                    !- Vertex 3 X-coordinate {m}
    46.83,                   !- Vertex 3 Y-coordinate {m}
    0.0399999999999999,      !- Vertex 3 Z-coordinate {m}
    0.71,                    !- Vertex 4 X-coordinate {m}
    46.83,                   !- Vertex 4 Y-coordinate {m}
    2.88;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 27,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.78,                    !- Vertex 1 X-coordinate {m}
    46.83,                   !- Vertex 1 Y-coordinate {m}
    2.88,                    !- Vertex 1 Z-coordinate {m}
    7.78,                    !- Vertex 2 X-coordinate {m}
    45.43,                   !- Vertex 2 Y-coordinate {m}
    2.88,                    !- Vertex 2 Z-coordinate {m}
    0.71,                    !- Vertex 3 X-coordinate {m}
    45.43,                   !- Vertex 3 Y-coordinate {m}
    2.88,                    !- Vertex 3 Z-coordinate {m}
    0.71,                    !- Vertex 4 X-coordinate {m}
    46.83,                   !- Vertex 4 Y-coordinate {m}
    2.88;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 28,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    10.71,                   !- Vertex 1 X-coordinate {m}
    40.83,                   !- Vertex 1 Y-coordinate {m}
    14,                      !- Vertex 1 Z-coordinate {m}
    10.71,                   !- Vertex 2 X-coordinate {m}
    40.83,                   !- Vertex 2 Y-coordinate {m}
    -7.33191285462453e-017,  !- Vertex 2 Z-coordinate {m}
    0.71,                    !- Vertex 3 X-coordinate {m}
    40.83,                   !- Vertex 3 Y-coordinate {m}
    -7.33191285462453e-017,  !- Vertex 3 Z-coordinate {m}
    0.71,                    !- Vertex 4 X-coordinate {m}
    40.83,                   !- Vertex 4 Y-coordinate {m}
    14;                      !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 3,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    56.88,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.710000000000005,       !- Vertex 2 X-coordinate {m}
    58.34,                   !- Vertex 2 Y-coordinate {m}
    2.2,                     !- Vertex 2 Z-coordinate {m}
    0.0100000000000047,      !- Vertex 3 X-coordinate {m}
    57.34,                   !- Vertex 3 Y-coordinate {m}
    2.2,                     !- Vertex 3 Z-coordinate {m}
    0.01,                    !- Vertex 4 X-coordinate {m}
    56.88,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 32,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    65.83,                   !- Vertex 1 Y-coordinate {m}
    14,                      !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    65.83,                   !- Vertex 2 Y-coordinate {m}
    -7.33191285462453e-017,  !- Vertex 2 Z-coordinate {m}
    10.71,                   !- Vertex 3 X-coordinate {m}
    65.83,                   !- Vertex 3 Y-coordinate {m}
    -7.33191285462453e-017,  !- Vertex 3 Z-coordinate {m}
    10.71,                   !- Vertex 4 X-coordinate {m}
    65.83,                   !- Vertex 4 Y-coordinate {m}
    14;                      !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 34,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.46,                    !- Vertex 1 X-coordinate {m}
    65.83,                   !- Vertex 1 Y-coordinate {m}
    7.1,                     !- Vertex 1 Z-coordinate {m}
    5.46,                    !- Vertex 2 X-coordinate {m}
    60.83,                   !- Vertex 2 Y-coordinate {m}
    7.1,                     !- Vertex 2 Z-coordinate {m}
    2.46,                    !- Vertex 3 X-coordinate {m}
    60.83,                   !- Vertex 3 Y-coordinate {m}
    7.1,                     !- Vertex 3 Z-coordinate {m}
    2.46,                    !- Vertex 4 X-coordinate {m}
    65.83,                   !- Vertex 4 Y-coordinate {m}
    7.1;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 35,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    60.83,                   !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    60.83,                   !- Vertex 2 Y-coordinate {m}
    -7.33191285462453e-017,  !- Vertex 2 Z-coordinate {m}
    0.71,                    !- Vertex 3 X-coordinate {m}
    65.83,                   !- Vertex 3 Y-coordinate {m}
    -7.33191285462453e-017,  !- Vertex 3 Z-coordinate {m}
    0.71,                    !- Vertex 4 X-coordinate {m}
    65.83,                   !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 36,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.71,                    !- Vertex 1 X-coordinate {m}
    65.83,                   !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    5.71,                    !- Vertex 2 X-coordinate {m}
    60.83,                   !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.71,                    !- Vertex 3 X-coordinate {m}
    60.83,                   !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.71,                    !- Vertex 4 X-coordinate {m}
    65.83,                   !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 37,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -6.89,                   !- Vertex 1 X-coordinate {m}
    54.66,                   !- Vertex 1 Y-coordinate {m}
    6.39,                    !- Vertex 1 Z-coordinate {m}
    -6.89,                   !- Vertex 2 X-coordinate {m}
    54.66,                   !- Vertex 2 Y-coordinate {m}
    4.11,                    !- Vertex 2 Z-coordinate {m}
    0.71,                    !- Vertex 3 X-coordinate {m}
    54.66,                   !- Vertex 3 Y-coordinate {m}
    4.11,                    !- Vertex 3 Z-coordinate {m}
    0.71,                    !- Vertex 4 X-coordinate {m}
    54.66,                   !- Vertex 4 Y-coordinate {m}
    6.39;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 38,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    54.66,                   !- Vertex 1 Y-coordinate {m}
    6.39,                    !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    48.66,                   !- Vertex 2 Y-coordinate {m}
    6.39,                    !- Vertex 2 Z-coordinate {m}
    -6.89,                   !- Vertex 3 X-coordinate {m}
    48.66,                   !- Vertex 3 Y-coordinate {m}
    6.39,                    !- Vertex 3 Z-coordinate {m}
    -6.89,                   !- Vertex 4 X-coordinate {m}
    54.66,                   !- Vertex 4 Y-coordinate {m}
    6.39;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 39,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -6.89,                   !- Vertex 1 X-coordinate {m}
    54.66,                   !- Vertex 1 Y-coordinate {m}
    9.89,                    !- Vertex 1 Z-coordinate {m}
    -6.89,                   !- Vertex 2 X-coordinate {m}
    54.66,                   !- Vertex 2 Y-coordinate {m}
    7.61,                    !- Vertex 2 Z-coordinate {m}
    0.71,                    !- Vertex 3 X-coordinate {m}
    54.66,                   !- Vertex 3 Y-coordinate {m}
    7.61,                    !- Vertex 3 Z-coordinate {m}
    0.71,                    !- Vertex 4 X-coordinate {m}
    54.66,                   !- Vertex 4 Y-coordinate {m}
    9.89;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 4,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.710000000000005,       !- Vertex 1 X-coordinate {m}
    58.34,                   !- Vertex 1 Y-coordinate {m}
    1,                       !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    56.88,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.01,                    !- Vertex 3 X-coordinate {m}
    56.88,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.0100000000000047,      !- Vertex 4 X-coordinate {m}
    57.34,                   !- Vertex 4 Y-coordinate {m}
    1;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 40,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    48.66,                   !- Vertex 1 Y-coordinate {m}
    4.11,                    !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    54.66,                   !- Vertex 2 Y-coordinate {m}
    4.11,                    !- Vertex 2 Z-coordinate {m}
    -6.89,                   !- Vertex 3 X-coordinate {m}
    54.66,                   !- Vertex 3 Y-coordinate {m}
    4.11,                    !- Vertex 3 Z-coordinate {m}
    -6.89,                   !- Vertex 4 X-coordinate {m}
    48.66,                   !- Vertex 4 Y-coordinate {m}
    4.11;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 41,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    48.66,                   !- Vertex 1 Y-coordinate {m}
    7.61,                    !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    54.66,                   !- Vertex 2 Y-coordinate {m}
    7.61,                    !- Vertex 2 Z-coordinate {m}
    -6.89,                   !- Vertex 3 X-coordinate {m}
    54.66,                   !- Vertex 3 Y-coordinate {m}
    7.61,                    !- Vertex 3 Z-coordinate {m}
    -6.89,                   !- Vertex 4 X-coordinate {m}
    48.66,                   !- Vertex 4 Y-coordinate {m}
    7.61;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 42,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    48.66,                   !- Vertex 1 Y-coordinate {m}
    6.39,                    !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    48.66,                   !- Vertex 2 Y-coordinate {m}
    4.11,                    !- Vertex 2 Z-coordinate {m}
    -6.89,                   !- Vertex 3 X-coordinate {m}
    48.66,                   !- Vertex 3 Y-coordinate {m}
    4.11,                    !- Vertex 3 Z-coordinate {m}
    -6.89,                   !- Vertex 4 X-coordinate {m}
    48.66,                   !- Vertex 4 Y-coordinate {m}
    6.39;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 43,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    48.66,                   !- Vertex 1 Y-coordinate {m}
    9.89,                    !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    48.66,                   !- Vertex 2 Y-coordinate {m}
    7.61,                    !- Vertex 2 Z-coordinate {m}
    -6.89,                   !- Vertex 3 X-coordinate {m}
    48.66,                   !- Vertex 3 Y-coordinate {m}
    7.61,                    !- Vertex 3 Z-coordinate {m}
    -6.89,                   !- Vertex 4 X-coordinate {m}
    48.66,                   !- Vertex 4 Y-coordinate {m}
    9.89;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 44,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -6.89,                   !- Vertex 1 X-coordinate {m}
    54.66,                   !- Vertex 1 Y-coordinate {m}
    13.25,                   !- Vertex 1 Z-coordinate {m}
    -6.89,                   !- Vertex 2 X-coordinate {m}
    54.66,                   !- Vertex 2 Y-coordinate {m}
    11.11,                   !- Vertex 2 Z-coordinate {m}
    0.71,                    !- Vertex 3 X-coordinate {m}
    54.66,                   !- Vertex 3 Y-coordinate {m}
    11.11,                   !- Vertex 3 Z-coordinate {m}
    0.71,                    !- Vertex 4 X-coordinate {m}
    54.66,                   !- Vertex 4 Y-coordinate {m}
    13.25;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 45,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    54.66,                   !- Vertex 1 Y-coordinate {m}
    9.89,                    !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    48.66,                   !- Vertex 2 Y-coordinate {m}
    9.89,                    !- Vertex 2 Z-coordinate {m}
    -6.89,                   !- Vertex 3 X-coordinate {m}
    48.66,                   !- Vertex 3 Y-coordinate {m}
    9.89,                    !- Vertex 3 Z-coordinate {m}
    -6.89,                   !- Vertex 4 X-coordinate {m}
    54.66,                   !- Vertex 4 Y-coordinate {m}
    9.89;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 46,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    48.66,                   !- Vertex 1 Y-coordinate {m}
    13.25,                   !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    48.66,                   !- Vertex 2 Y-coordinate {m}
    11.11,                   !- Vertex 2 Z-coordinate {m}
    -6.89,                   !- Vertex 3 X-coordinate {m}
    48.66,                   !- Vertex 3 Y-coordinate {m}
    11.11,                   !- Vertex 3 Z-coordinate {m}
    -6.89,                   !- Vertex 4 X-coordinate {m}
    48.66,                   !- Vertex 4 Y-coordinate {m}
    13.25;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 47,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    54.66,                   !- Vertex 1 Y-coordinate {m}
    13.25,                   !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    48.66,                   !- Vertex 2 Y-coordinate {m}
    13.25,                   !- Vertex 2 Z-coordinate {m}
    -6.89,                   !- Vertex 3 X-coordinate {m}
    48.66,                   !- Vertex 3 Y-coordinate {m}
    13.25,                   !- Vertex 3 Z-coordinate {m}
    -6.89,                   !- Vertex 4 X-coordinate {m}
    54.66,                   !- Vertex 4 Y-coordinate {m}
    13.25;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 49,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    48.66,                   !- Vertex 1 Y-coordinate {m}
    11.11,                   !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    54.66,                   !- Vertex 2 Y-coordinate {m}
    11.11,                   !- Vertex 2 Z-coordinate {m}
    -6.89,                   !- Vertex 3 X-coordinate {m}
    54.66,                   !- Vertex 3 Y-coordinate {m}
    11.11,                   !- Vertex 3 Z-coordinate {m}
    -6.89,                   !- Vertex 4 X-coordinate {m}
    48.66,                   !- Vertex 4 Y-coordinate {m}
    11.11;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 5,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.0100000000000047,      !- Vertex 1 X-coordinate {m}
    57.34,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.0100000000000047,      !- Vertex 2 X-coordinate {m}
    57.34,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.01,                    !- Vertex 3 X-coordinate {m}
    56.88,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.01,                    !- Vertex 4 X-coordinate {m}
    56.88,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 50,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    14.81,                   !- Vertex 1 X-coordinate {m}
    46.83,                   !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    14.81,                   !- Vertex 2 X-coordinate {m}
    40.83,                   !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    10.71,                   !- Vertex 3 X-coordinate {m}
    40.83,                   !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    10.71,                   !- Vertex 4 X-coordinate {m}
    46.83,                   !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 52,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    30.71,                   !- Vertex 1 X-coordinate {m}
    40.83,                   !- Vertex 1 Y-coordinate {m}
    14,                      !- Vertex 1 Z-coordinate {m}
    30.71,                   !- Vertex 2 X-coordinate {m}
    40.83,                   !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    10.71,                   !- Vertex 3 X-coordinate {m}
    40.83,                   !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    10.71,                   !- Vertex 4 X-coordinate {m}
    40.83,                   !- Vertex 4 Y-coordinate {m}
    14;                      !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 53,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    30.71,                   !- Vertex 1 X-coordinate {m}
    65.83,                   !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    30.71,                   !- Vertex 2 X-coordinate {m}
    65.83,                   !- Vertex 2 Y-coordinate {m}
    -7.33191285462453e-017,  !- Vertex 2 Z-coordinate {m}
    40.43,                   !- Vertex 3 X-coordinate {m}
    65.83,                   !- Vertex 3 Y-coordinate {m}
    -7.33191285462453e-017,  !- Vertex 3 Z-coordinate {m}
    40.43,                   !- Vertex 4 X-coordinate {m}
    65.83,                   !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 54,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    10.71,                   !- Vertex 1 X-coordinate {m}
    65.83,                   !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    10.71,                   !- Vertex 2 X-coordinate {m}
    65.83,                   !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    30.71,                   !- Vertex 3 X-coordinate {m}
    65.83,                   !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    30.71,                   !- Vertex 4 X-coordinate {m}
    65.83,                   !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 6,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    56.48,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    56.48,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.0100000000000047,      !- Vertex 3 X-coordinate {m}
    55.48,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.0100000000000047,      !- Vertex 4 X-coordinate {m}
    55.48,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 7,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    55.02,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    56.48,                   !- Vertex 2 Y-coordinate {m}
    2.2,                     !- Vertex 2 Z-coordinate {m}
    0.0100000000000047,      !- Vertex 3 X-coordinate {m}
    55.48,                   !- Vertex 3 Y-coordinate {m}
    2.2,                     !- Vertex 3 Z-coordinate {m}
    0.01,                    !- Vertex 4 X-coordinate {m}
    55.02,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 8,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.0100000000000047,      !- Vertex 1 X-coordinate {m}
    55.48,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.0100000000000047,      !- Vertex 2 X-coordinate {m}
    55.48,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.01,                    !- Vertex 3 X-coordinate {m}
    55.02,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.01,                    !- Vertex 4 X-coordinate {m}
    55.02,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 9,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.71,                    !- Vertex 1 X-coordinate {m}
    56.48,                   !- Vertex 1 Y-coordinate {m}
    1,                       !- Vertex 1 Z-coordinate {m}
    0.71,                    !- Vertex 2 X-coordinate {m}
    55.02,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.01,                    !- Vertex 3 X-coordinate {m}
    55.02,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.0100000000000047,      !- Vertex 4 X-coordinate {m}
    55.48,                   !- Vertex 4 Y-coordinate {m}
    1;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A1,                      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    26.66,                   !- Vertex 1 X-coordinate {m}
    41.38,                   !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    28.0705637958087,        !- Vertex 2 X-coordinate {m}
    41.5657042467246,        !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    29.385,                  !- Vertex 3 X-coordinate {m}
    42.1101615493748,        !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    30.5137319574667,        !- Vertex 4 X-coordinate {m}
    42.9762680425333,        !- Vertex 4 Y-coordinate {m}
    7,                       !- Vertex 4 Z-coordinate {m}
    31.3798384506252,        !- Vertex 5 X-coordinate {m}
    44.105,                  !- Vertex 5 Y-coordinate {m}
    7,                       !- Vertex 5 Z-coordinate {m}
    31.9242957532754,        !- Vertex 6 X-coordinate {m}
    45.4194362041913,        !- Vertex 6 Y-coordinate {m}
    7,                       !- Vertex 6 Z-coordinate {m}
    32.11,                   !- Vertex 7 X-coordinate {m}
    46.83,                   !- Vertex 7 Y-coordinate {m}
    7,                       !- Vertex 7 Z-coordinate {m}
    26.66,                   !- Vertex 8 X-coordinate {m}
    46.83,                   !- Vertex 8 Y-coordinate {m}
    7;                       !- Vertex 8 Z-coordinate {m}

Shading:Building:Detailed,
    A2,                      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    32.11,                   !- Vertex 1 X-coordinate {m}
    46.83,                   !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    31.9242957532754,        !- Vertex 2 X-coordinate {m}
    48.2405637958087,        !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    31.3798384506252,        !- Vertex 3 X-coordinate {m}
    49.555,                  !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    30.5137319574667,        !- Vertex 4 X-coordinate {m}
    50.6837319574668,        !- Vertex 4 Y-coordinate {m}
    7,                       !- Vertex 4 Z-coordinate {m}
    29.385,                  !- Vertex 5 X-coordinate {m}
    51.5498384506252,        !- Vertex 5 Y-coordinate {m}
    7,                       !- Vertex 5 Z-coordinate {m}
    28.0705637958087,        !- Vertex 6 X-coordinate {m}
    52.0942957532752,        !- Vertex 6 Y-coordinate {m}
    7,                       !- Vertex 6 Z-coordinate {m}
    26.66,                   !- Vertex 7 X-coordinate {m}
    52.2799999999998,        !- Vertex 7 Y-coordinate {m}
    7,                       !- Vertex 7 Z-coordinate {m}
    26.66,                   !- Vertex 8 X-coordinate {m}
    46.83,                   !- Vertex 8 Y-coordinate {m}
    7;                       !- Vertex 8 Z-coordinate {m}

Shading:Building:Detailed,
    A3,                      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    26.66,                   !- Vertex 1 X-coordinate {m}
    46.83,                   !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    26.66,                   !- Vertex 2 X-coordinate {m}
    52.2799999999998,        !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    25.2494362041913,        !- Vertex 3 X-coordinate {m}
    52.0942957532752,        !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    23.935,                  !- Vertex 4 X-coordinate {m}
    51.5498384506252,        !- Vertex 4 Y-coordinate {m}
    7,                       !- Vertex 4 Z-coordinate {m}
    22.8062680425333,        !- Vertex 5 X-coordinate {m}
    50.6837319574668,        !- Vertex 5 Y-coordinate {m}
    7,                       !- Vertex 5 Z-coordinate {m}
    21.9401615493748,        !- Vertex 6 X-coordinate {m}
    49.555,                  !- Vertex 6 Y-coordinate {m}
    7,                       !- Vertex 6 Z-coordinate {m}
    21.3957042467246,        !- Vertex 7 X-coordinate {m}
    48.2405637958087,        !- Vertex 7 Y-coordinate {m}
    7,                       !- Vertex 7 Z-coordinate {m}
    21.21,                   !- Vertex 8 X-coordinate {m}
    46.83,                   !- Vertex 8 Y-coordinate {m}
    7;                       !- Vertex 8 Z-coordinate {m}

Shading:Building:Detailed,
    A4,                      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    26.66,                   !- Vertex 1 X-coordinate {m}
    41.38,                   !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    26.66,                   !- Vertex 2 X-coordinate {m}
    46.83,                   !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    21.21,                   !- Vertex 3 X-coordinate {m}
    46.83,                   !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    21.3957042467246,        !- Vertex 4 X-coordinate {m}
    45.4194362041913,        !- Vertex 4 Y-coordinate {m}
    7,                       !- Vertex 4 Z-coordinate {m}
    21.9401615493748,        !- Vertex 5 X-coordinate {m}
    44.105,                  !- Vertex 5 Y-coordinate {m}
    7,                       !- Vertex 5 Z-coordinate {m}
    22.8062680425333,        !- Vertex 6 X-coordinate {m}
    42.9762680425333,        !- Vertex 6 Y-coordinate {m}
    7,                       !- Vertex 6 Z-coordinate {m}
    23.935,                  !- Vertex 7 X-coordinate {m}
    42.1101615493748,        !- Vertex 7 Y-coordinate {m}
    7,                       !- Vertex 7 Z-coordinate {m}
    25.2494362041913,        !- Vertex 8 X-coordinate {m}
    41.5657042467246,        !- Vertex 8 Y-coordinate {m}
    7;                       !- Vertex 8 Z-coordinate {m}

Shading:Building:Detailed,
    A5,                      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    26.66,                   !- Vertex 1 X-coordinate {m}
    46.83,                   !- Vertex 1 Y-coordinate {m}
    8.5,                     !- Vertex 1 Z-coordinate {m}
    26.66,                   !- Vertex 2 X-coordinate {m}
    45.8777416635938,        !- Vertex 2 Y-coordinate {m}
    8.45734533952043,        !- Vertex 2 Z-coordinate {m}
    26.66,                   !- Vertex 3 X-coordinate {m}
    44.9331105718842,        !- Vertex 3 Y-coordinate {m}
    8.3297230064774,         !- Vertex 3 Z-coordinate {m}
    26.66,                   !- Vertex 4 X-coordinate {m}
    44.0036728780978,        !- Vertex 4 Y-coordinate {m}
    8.11815520957801,        !- Vertex 4 Z-coordinate {m}
    26.66,                   !- Vertex 5 X-coordinate {m}
    43.0968730418416,        !- Vertex 5 Y-coordinate {m}
    7.8243365303189,         !- Vertex 5 Z-coordinate {m}
    26.66,                   !- Vertex 6 X-coordinate {m}
    42.2199742016754,        !- Vertex 6 Y-coordinate {m}
    7.45062035000161,        !- Vertex 6 Z-coordinate {m}
    26.66,                   !- Vertex 7 X-coordinate {m}
    41.38,                   !- Vertex 7 Y-coordinate {m}
    7,                       !- Vertex 7 Z-coordinate {m}
    26.66,                   !- Vertex 8 X-coordinate {m}
    46.83,                   !- Vertex 8 Y-coordinate {m}
    7;                       !- Vertex 8 Z-coordinate {m}

Shading:Building:Detailed,
    A6,                      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    26.66,                   !- Vertex 1 X-coordinate {m}
    46.83,                   !- Vertex 1 Y-coordinate {m}
    8.5,                     !- Vertex 1 Z-coordinate {m}
    26.66,                   !- Vertex 2 X-coordinate {m}
    46.83,                   !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    26.66,                   !- Vertex 3 X-coordinate {m}
    52.2799999999998,        !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    26.66,                   !- Vertex 4 X-coordinate {m}
    51.4400257983246,        !- Vertex 4 Y-coordinate {m}
    7.45062035000161,        !- Vertex 4 Z-coordinate {m}
    26.66,                   !- Vertex 5 X-coordinate {m}
    50.5631269581585,        !- Vertex 5 Y-coordinate {m}
    7.8243365303189,         !- Vertex 5 Z-coordinate {m}
    26.66,                   !- Vertex 6 X-coordinate {m}
    49.6563271219022,        !- Vertex 6 Y-coordinate {m}
    8.11815520957801,        !- Vertex 6 Z-coordinate {m}
    26.66,                   !- Vertex 7 X-coordinate {m}
    48.7268894281158,        !- Vertex 7 Y-coordinate {m}
    8.3297230064774,         !- Vertex 7 Z-coordinate {m}
    26.66,                   !- Vertex 8 X-coordinate {m}
    47.7822583364062,        !- Vertex 8 Y-coordinate {m}
    8.45734533952043;        !- Vertex 8 Z-coordinate {m}

Shading:Building:Detailed,
    BA_1,                    !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    29.01,                   !- Vertex 1 X-coordinate {m}
    46.83,                   !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    29.01,                   !- Vertex 2 X-coordinate {m}
    46.83,                   !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    28.71,                   !- Vertex 3 X-coordinate {m}
    46.83,                   !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    28.71,                   !- Vertex 4 X-coordinate {m}
    46.83,                   !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    BA_2,                    !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.71,                   !- Vertex 1 X-coordinate {m}
    46.83,                   !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    28.71,                   !- Vertex 2 X-coordinate {m}
    46.83,                   !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    28.41,                   !- Vertex 3 X-coordinate {m}
    46.83,                   !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    28.41,                   !- Vertex 4 X-coordinate {m}
    46.83,                   !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    BA_3,                    !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.71,                   !- Vertex 1 X-coordinate {m}
    46.83,                   !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    28.71,                   !- Vertex 2 X-coordinate {m}
    46.83,                   !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    28.71,                   !- Vertex 3 X-coordinate {m}
    47.13,                   !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    28.71,                   !- Vertex 4 X-coordinate {m}
    47.13,                   !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    BA_4,                    !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    28.71,                   !- Vertex 1 X-coordinate {m}
    46.53,                   !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    28.71,                   !- Vertex 2 X-coordinate {m}
    46.53,                   !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    28.71,                   !- Vertex 3 X-coordinate {m}
    46.83,                   !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    28.71,                   !- Vertex 4 X-coordinate {m}
    46.83,                   !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Cocineros,               !- Name
    NCafeteria_Cocina,       !- Zone or ZoneList or Space or SpaceList Name
    Ocupacion,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.38,                    !- Fraction Radiant
    0.577,                   !- Sensible Heat Fraction
    Actividad,               !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    Personas_KF,             !- Name
    NCafeteria,              !- Zone or ZoneList or Space or SpaceList Name
    Ocupacion_KF,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.38,                    !- Fraction Radiant
    0.577,                   !- Sensible Heat Fraction
    Actividad_KF,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Refri,                   !- Name
    NCafeteria_Cocina,       !- Zone or ZoneList or Space or SpaceList Name
    RefriON,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    400,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

GasEquipment,
    Estufa,                  !- Name
    NCafeteria_Cocina,       !- Zone or ZoneList or Space or SpaceList Name
    EstufaON,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5500,                    !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

AirflowNetwork:SimulationControl,
    Cafeteria,               !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    SurfaceAverageCalculation,  !- Wind Pressure Coefficient Type
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    500,                     !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    0.0001,                  !- Relative Airflow Convergence Tolerance {dimensionless}
    0.000001,                !- Absolute Airflow Convergence Tolerance {kg/s}
    -.5,                     !- Convergence Acceleration Limit {dimensionless}
    0,                       !- Azimuth Angle of Long Axis of Building {deg}
    0.71,                    !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No,                      !- Height Dependence of External Node Temperature
    SkylineLU,               !- Solver
    ,                        !- Allow Unsupported Zone Equipment
    ;                        !- Do Distribution Duct Sizing Calculation


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

AirflowNetwork:MultiZone:Zone,
    NCafeteria,              !- Zone Name
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    NCafeteria_Cocina,       !- Zone Name
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Aperturas_cocina,        !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    EvapZone,                !- Zone Name
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    EvapZone2,               !- Zone Name
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    NS,                      !- Zone Name
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    N1,                      !- Zone Name
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    N2,                      !- Zone Name
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========

AirflowNetwork:MultiZone:Surface,
    NCafeteria_Entrada,      !- Surface Name
    NKF_Entrada,             !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    NCafeteria_VentanaOeste, !- Surface Name
    NKF_VentanaOeste,        !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Kfe_Cocina_Puerta,       !- Surface Name
    KF_Cocina_Division,      !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Aperturas_cocina,        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    NCafeteria_Cocina_PuertaNorte,  !- Surface Name
    Cocina_PuertaNorte,      !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Aperturas_cocina,        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    EvapZone_wE,             !- Surface Name
    Evap_Opening_wE,         !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    EvapZone2_wOeste,        !- Surface Name
    Evap2_Opening_wO,        !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Cocina_Kfe_Puerta,       !- Surface Name
    KF_Cocina_Division,      !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Aperturas_cocina,        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    NS_VentanaSur1,          !- Surface Name
    Infiltracion,            !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    NS_VentanaNorte,         !- Surface Name
    Infiltracion,            !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    NS_VentanaOeste1,        !- Surface Name
    Infiltracion,            !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    N1_VentanaNorte,         !- Surface Name
    Infiltracion,            !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    N1_VentanaEste,          !- Surface Name
    Infiltracion,            !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    N1_VentanaOeste,         !- Surface Name
    Infiltracion,            !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    N2_VentanaEste,          !- Surface Name
    Infiltracion,            !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}

AirflowNetwork:MultiZone:Surface,
    N2_VentanaOeste,         !- Surface Name
    Infiltracion,            !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    ,                        !- Occupant Ventilation Control Name
    PolygonHeight,           !- Equivalent Rectangle Method
    1;                       !- Equivalent Rectangle Aspect Ratio {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:REFERENCECRACKCONDITIONS ===========

AirflowNetwork:MultiZone:ReferenceCrackConditions,
    Referencia,              !- Name
    20,                      !- Reference Temperature {C}
    87699.24,                !- Reference Barometric Pressure {Pa}
    0.000000001;             !- Reference Humidity Ratio {kgWater/kgDryAir}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK ===========

AirflowNetwork:MultiZone:Surface:Crack,
    Infiltracion,            !- Name
    0.5,                     !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.65,                    !- Air Mass Flow Exponent {dimensionless}
    Referencia;              !- Reference Crack Conditions


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING ===========

AirflowNetwork:MultiZone:Component:DetailedOpening,
    NKF_Entrada,             !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    1,                       !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    NKF_VentanaOeste,        !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    1,                       !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    KF_Cocina_Division,      !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.1,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Cocina_PuertaNorte,      !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.1,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Evap_Opening_wE,         !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.5,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Evap2_Opening_wO,        !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.2,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM ===========

HVACTemplate:Zone:IdealLoadsAirSystem,
    NS_Plaza,                !- Zone Name
    ,                        !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    ,                        !- Maximum Heating Supply Air Temperature {C}
    ,                        !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    ,                        !- Humidification Control Type
    ,                        !- Humidification Setpoint {percent}
    ,                        !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Demand Controlled Ventilation Type


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:HUMIDISTAT ===========

ZoneControl:Humidistat,
    PBCafe1_hmt,             !- Name
    EvapZone,                !- Zone Name
    PBCafe1_hsp,             !- Humidifying Relative Humidity Setpoint Schedule Name
    PBCafe1_hsp;             !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    PBCafe2_hmt,             !- Name
    EvapZone2,               !- Zone Name
    PBCafe2_hsp,             !- Humidifying Relative Humidity Setpoint Schedule Name
    PBCafe2_hsp;             !- Dehumidifying Relative Humidity Setpoint Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    PBCafe1_thmt,            !- Name
    EvapZone,                !- Zone or ZoneList Name
    EvapZones_type,          !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PBCafe1_tt;              !- Control 1 Name

ZoneControl:Thermostat,
    PBCafe2_thmt,            !- Name
    EvapZone2,               !- Zone or ZoneList Name
    EvapZones_type,          !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PBCafe2_tt;              !- Control 1 Name

ZoneControl:Thermostat,
    NS_Plaza Thermostat,     !- Name
    NS_Plaza,                !- Zone or ZoneList Name
    NS_Plaza Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    PBCafe1_tt,              !- Name
    PBCafe1_tsp,             !- Heating Setpoint Temperature Schedule Name
    PBCafe1_tsp;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PBCafe2_tt,              !- Name
    PBCafe2_tsp,             !- Heating Setpoint Temperature Schedule Name
    PBCafe2_tsp;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,  !- Name
    Ground18,                !- Heating Setpoint Temperature Schedule Name
    Ground18;                !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

ZoneHVAC:IdealLoadsAirSystem,
    PBCafe1_hvac,            !- Name
    BldgAvailable_Z1,        !- Availability Schedule Name
    PBCafe1_supp,            !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    45,                      !- Maximum Heating Supply Air Temperature {C}
    4,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    PBCafe2_hvac,            !- Name
    BldgAvailable_Z2,        !- Availability Schedule Name
    PBCafe2_supp,            !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    45,                      !- Maximum Heating Supply Air Temperature {C}
    4,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    PBCafe1_eqpm,            !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    PBCafe1_hvac,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    PBCafe2_eqpm,            !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    PBCafe2_hvac,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    EvapZone,                !- Zone Name
    PBCafe1_eqpm,            !- Zone Conditioning Equipment List Name
    PBCafe1_supp,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PBCafe1_node,            !- Zone Air Node Name
    PBCafe1_retn;            !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EvapZone2,               !- Zone Name
    PBCafe2_eqpm,            !- Zone Conditioning Equipment List Name
    PBCafe2_supp,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    PBCafe2_node,            !- Zone Air Node Name
    PBCafe2_retn;            !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Wetbulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Barometric Pressure,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Speed,         !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Direction,     !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    AFN Linkage Node 1 to Node 2 Volume Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    AFN Linkage Node 2 to Node 1 Volume Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    PythonPlugin:OutputVariable,  !- Variable Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: PYTHONPLUGIN:SEARCHPATHS ===========

PythonPlugin:SearchPaths,
    Direccion,               !- Name
    Yes,                     !- Add Current Working Directory to Search Path
    Yes,                     !- Add Input File Directory to Search Path
    Yes;                     !- Add epin Environment Variable to Search Path


!-   ===========  ALL OBJECTS IN CLASS: PYTHONPLUGIN:INSTANCE ===========

PythonPlugin:Instance,
    EvapMistCooling_EMS,     !- Name
    No,                      !- Run During Warmup Days
    geometria_base_conEvap,  !- Python Module Name
    EvapMistCooling;         !- Plugin Class Name


!-   ===========  ALL OBJECTS IN CLASS: PYTHONPLUGIN:VARIABLES ===========

PythonPlugin:Variables,
    PythonVariables,         !- Name
    PBCafe1_eff_evp,         !- Variable Name 1
    PBCafe1_eff_sys,         !- Variable Name 2
    PBCafe1_Tee,             !- Variable Name 3
    PBCafe2_eff_evp,         !- Variable Name 4
    PBCafe2_eff_sys,         !- Variable Name 5
    PBCafe2_Tee,             !- Variable Name 6
    PBCafe1_RHee,            !- Variable Name 7
    PBCafe2_RHee,            !- Variable Name 8
    PBCafe1_Qin,             !- Variable Name 9
    PBCafe2_Qin;             !- Variable Name 10


!-   ===========  ALL OBJECTS IN CLASS: PYTHONPLUGIN:OUTPUTVARIABLE ===========

PythonPlugin:OutputVariable,
    PBCafe1 Evaporative Effectiveness,  !- Name
    PBCafe1_eff_evp,         !- Python Plugin Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

